# Carolina – ventilation 4 november 2025: anteckningar, femmetersuppgift och felkällor

**Status:** teknisk arbetsanalys. Bygger på Carolinas skriftliga sammanställning som Erica lämnat samt tidigare registrerat material. Exakta muntliga formuleringar ska fortfarande låsas mot ljudet innan citat används externt.

## 1. Carolinas skriftliga uppgifter

- Ventilationstyp: mekanisk frånluft (F-system).
- Tre uteluftsventiler: i de två sovrummen och vardagsrummet.
- Modell: Casamja, cirka 55 cm, med frästa öppningar/spalter.
- Kök/frånluft: justerat från 7,4 l/s till 10,2 l/s i grundläge.
- Efter uppgiven rensning: 35 l/s i forcerat läge.
- Jämförelse med protokoll 2022: 9 l/s grund och 33 l/s forcerat.
- Badrum: justerat från 10 l/s till 15,4 l/s.
- Sovrum: uppges ha haft 10 l/s och ha justerats ned till projekterat 4,2 l/s.

## 2. Det första tydliga felet: “fem meter” finns inte i anteckningen

Carolinas skriftliga anteckning säger endast **”efter rensningen av kanal”**. Den anger inte:

- fem meter,
- vilken kanal,
- varifrån fem meter mättes,
- vilken metod som användes,
- vilket redskap som fördes in,
- om hela kanalsträckan rensades,
- eller om det bara var en lokal rengöring nära don/spiskåpa.

Jennifers senare uppgift om en kanalrensning på cirka fem meter är därför **en precisering som inte kan härledas ur den skriftliga anteckningen**. Den måste styrkas med ljud, arbetsorder, utföranderapport eller en egen skriftlig redogörelse från Carolina.

### Viktig fråga

> Vilken källa hade Jennifer för uppgiften “fem meter”, när den inte framgår av Carolinas anteckning?

## 3. Begreppsglidning: rengöring, rensning och injustering blandas

Anteckningen innehåller flera olika typer av åtgärder:

- mätning,
- balansering/injustering,
- ändring av don,
- och någon form av kanalrensning.

Men dokumentationen skiljer inte tydligt på dem. Detta är viktigt eftersom:

- att rengöra ett don inte är samma sak som att rensa en kanal,
- att justera ett flöde inte är samma sak som att utreda orsaken till dålig luft,
- och en lokal kanalåtgärd inte är samma sak som att hela systemet är kontrollerat.

## 4. Värdena visar avvikelse före åtgärd – inte att allt var normalt

Köksflödet i grundläge var 7,4 l/s före justering, jämfört med 9 l/s i 2022 års protokoll och 10,2 l/s efter åtgärd.

Det betyder att flödet före åtgärden låg:

- 1,6 l/s under 2022 års värde,
- cirka 18 procent lägre än 9 l/s,
- och cirka 27 procent lägre än det senare värdet 10,2 l/s.

Detta är inte automatiskt bevis för en allvarlig olägenhet, men det visar att systemet **inte stod i samma läge före och efter Carolinas insats**.

## 5. Forcerat flöde 35 l/s bevisar inte att grundventilationen var tillräcklig

35 l/s i forcerat läge ligger nära 2022 års uppgift 33 l/s. Det visar främst att köksfunktionen i forcerat läge kunde ge ett liknande flöde efter åtgärden.

Det säger inte i sig:

- att lägenhetens grundventilation totalt var tillräcklig,
- att tilluften fördelades rätt mellan rummen,
- att luftväxlingen fungerade med stängda fönster och dörrar,
- att luftens kvalitet var acceptabel,
- eller att lukt-/hälsobesvären var utredda.

## 6. Badrumsvärdet ändrades kraftigt

Badrummet justerades från 10 till 15,4 l/s, alltså en ökning med 54 procent.

Detta är en tydlig förändring och borde ha dokumenterats med:

- projekterat värde,
- skälet till att 10 l/s ansågs fel,
- mätmetod,
- mätosäkerhet,
- och hur ändringen påverkade övriga don och tryckbalansen i lägenheten.

När ett don ändras i ett gemensamt frånluftssystem kan andra delar av systemet påverkas. Anteckningen redovisar inte någon fullständig före/efter-balans för hela bostaden.

## 7. Den mest oklara punkten: “sovrummet hade 10 l/s”

I ett F-system ska uteluft normalt tas in i sovrum och vardagsrum, medan frånluft tas ut i kök och våtrum.

Anteckningen anger samtidigt att:

- uteluftsventilerna finns i sovrummen och vardagsrummet,
- ett sovrum “hade 10 l/s”,
- och värdet drogs ned till projekterade 4,2 l/s.

Det framgår inte om 10 och 4,2 l/s avser:

- tilluft genom en spaltventil,
- frånluft genom ett separat don,
- ett beräknat projekteringsvärde,
- eller en mätning under särskilda tryckförhållanden.

Detta är en dokumentationsbrist. Om det avser tilluft behöver man förklara varför tilluften minskades och hur det totala uteluftsflödet därefter säkerställdes. Om det avser frånluft i sovrum behöver man förklara varför ett frånluftsdon finns där i ett system som annars beskrivs som normalt F-system.

## 8. Totalflödet är inte redovisat på ett spårbart sätt

För en bostad om cirka 75 m² motsvarar Folkhälsomyndighetens riktvärde 0,35 l/s per m² ett totalt uteluftsflöde om cirka 26,25 l/s.

De redovisade grundflödena för kök och badrum efter justering blir tillsammans 25,6 l/s (10,2 + 15,4). Det ligger mycket nära 26,25 l/s, men anteckningen räcker ändå inte för att fastställa att riktvärdet uppfylldes, eftersom:

- kök och badrum är frånluft, inte direkt mätt total uteluft,
- luft kan tas in genom läckage och inte bara genom avsedda ventiler,
- sovrumsuppgiften är oklar,
- samtliga tre uteluftsventiler redovisas inte med egna före/efter-värden,
- mätförhållanden, dörrlägen, fönsterläge och tryckskillnad saknas.

## 9. Vad som är normalt

Följande är i sig normalt i ett mekaniskt frånluftssystem:

- uteluftsventiler i sovrum och vardagsrum,
- frånluft i kök och badrum,
- högre flöde i köket vid forcering,
- att don kan behöva rengöras och injusteras.

Det är också möjligt att 10,2 l/s i köksgrundläge, 15,4 l/s i badrum och 35 l/s forcerat kan vara rimliga enskilda värden beroende på projektering.

## 10. Vad som är onormalt eller åtminstone kräver förklaring

1. Köksgrundflödet avvek tydligt före åtgärd.
2. Badrumsflödet ändrades med 54 procent.
3. Ett sovrumsvärde minskades från 10 till 4,2 l/s utan tydlig förklaring av om det avsåg tilluft eller frånluft.
4. Anteckningen redovisar inte hela lägenhetens balans före och efter.
5. Kanalrensningens omfattning är inte dokumenterad.
6. “Fem meter” saknar stöd i själva anteckningen.
7. Det framgår inte om blockerande material i uteluftsventilerna dokumenterades, avlägsnades och följdes upp i alla tre rum.
8. Det framgår inte hur luftväxlingen fungerade i normalt stängt bruksläge.
9. Mätningen säger inget om luftens innehåll eller orsaken till lukt och symtom.

## 11. Varför Miljöförvaltningen borde ha reagerat eller åtminstone följt upp

Det går inte att slå fast varför Miljöförvaltningen inte reagerade utan att läsa hela akten och deras interna bedömning. Men följande frågor var objektivt rimliga att ställa:

- Varför avvek köksflödet före åtgärd från 2022 års värde?
- Vad blockerade uteluftsventilerna och hur länge kan blockeringen ha funnits?
- Var alla tre uteluftsventiler fullt öppna och korrekt dimensionerade efter åtgärd?
- Vad betyder sovrumsuppgiften 10 → 4,2 l/s?
- Vilket totalflöde och vilken tryckbalans hade lägenheten med stängda fönster och normala innerdörrslägen?
- Vad exakt rensades i kanalen?
- Varifrån kommer uppgiften om fem meter?
- Var finns arbetsorder och efterkontroll?
- Hur påverkar dessa historiska avvikelser tillförlitligheten i slutsatsen att ventilationen varit utan relevant brist?

En möjlig förklaring är att Miljöförvaltningen betraktade avvikelsen som åtgärdad före sin inspektion och därför fokuserade på mätningen den 11 mars 2026. Men även då borde den historiska avvikelsen ha värderats när frågan gällde återkommande besvär och när orsaken fortfarande var okänd.

## 12. Frågor som bör ställas nu

### Till Familjebostäder/Carolina

1. Vad exakt avsågs med “rensningen av kanal”?
2. Vilken kanal rensades och från vilken öppning?
3. Hur långt in arbetade Carolina faktiskt?
4. Var finns stöd för Jennifers uppgift om cirka fem meter?
5. Vilket redskap och vilken metod användes?
6. Fanns före- och efterbilder?
7. Vad avsåg sovrumsuppgiften 10 l/s respektive 4,2 l/s – tilluft eller frånluft?
8. Vilket projekteringsunderlag anger 4,2 l/s?
9. Vilka värden uppmättes vid samtliga tre uteluftsventiler före och efter?
10. Vilket var lägenhetens totala grundflöde och tryckförhållande efter injusteringen?

### Till Miljöförvaltningen/domstolen

> Hur värderades Carolinas uppgifter om avvikande flöden, blockeringar och omfattande injusteringar, och vilken handling visar att hela bostadens luftbalans i normalt bruksläge verifierades efter åtgärden?

> Vilket underlag finns för uppgiften att cirka fem meter kanal rensades, när detta inte framgår av Carolinas skriftliga anteckning?

## 13. Kärnslutsats

Carolinas anteckning visar att konkreta ventilationsavvikelser fanns och att flera värden ändrades den 4 november 2025. Den visar däremot inte en fullständig, spårbar kanalrensning eller en komplett kontroll av hela bostadens luftbalans. Uppgiften om “fem meter” är för närvarande en separat och obestyrkt precisering från Jennifer. Den största tekniska oklarheten är sovrumsuppgiften 10 → 4,2 l/s och avsaknaden av en sammanhållen före/efter-redovisning för alla till- och frånluftspunkter.