# Processkritik – ventilationsspåret, Miljöförvaltningens utredning och beslutsunderlag

**Ärende:** Miljöförvaltningen 2025-23696  
**Mål:** M 5167-26  
**Objekt:** Kilsgatan 3, lägenhet 1202, objekt 0562 / 60020562  
**Datum:** 18 september 2026  
**Status:** processinriktat utkast – byggt endast på material som fanns i eller var känt i MF-spåret före beslutet 13 april 2026, om inte annat uttryckligen anges.

> **Avgränsning:** Senare ventilationsmaterial efter 13 april 2026 får inte användas som om det ingick i Miljöförvaltningens beslutsunderlag. Det senare utlämnade 2018-materialet från Stadsbyggnadskontoret, senare arbetsorderutdrag och senare preciseringar från Familjebostäder hålls därför utanför denna bedömning tills Erica uttryckligen beslutar annat.

---

# 1. Kärnan: beslutet måste kunna bäras av rätt handling

Det centrala problemet är inte att Miljöförvaltningen saknade möjlighet att förstå ventilationsfrågan. Problemet är att den dokumenterade aktkedjan inte visar en sammanhängande verifiering av de tekniska uppgifter som användes för att avsluta tillsynen.

Fyra handlingar måste hållas isär:

- **Akt 58** är en mejltråd/skrivelse från fastighetsägaren med tekniska partsuppgifter. Den är inte ett primärt mätprotokoll och inte ett OVK-protokoll.
- **Akt 59** är en OVK-handling från 2022 för **system 02 / Bostäder 7–11**. Objekt 0562 ingår inte i luftflödesredovisningen.
- **Akt 60** är OVK den **4 april 2022** för **rätt byggnad, rätt system 01 / Bostäder 1–5 och rätt objekt 0562**. Detta är kärnhandlingen för lägenheten i MF:s OVK-underlag.
- **Akt 61** avser **annan byggnad/adressdel, Kilsgatan 13–21**, och är inte objektspecifik för 0562.

Detta är inte en semantisk invändning. Det är en fråga om bevisidentitet.

Om myndigheten använder tekniska handlingar för att bedöma en viss bostad måste det gå att följa vilken handling som faktiskt gäller rätt byggnad, rätt ventilationssystem och rätt objekt.

För objekt 0562 är det Akt 60.

Den processuella frågan blir därför:

> **Hur beaktades Akt 60 vid bedömningen av ventilationen i objekt 0562, och var framgår den tekniska bedömning som gjorde att uppgifterna i Akt 60 inte ansågs kräva ytterligare kontroll eller förklaring?**

---

# 2. Akt 60 skapar en kontrollfråga som inte kan lösas med ordet ”godkänd”

Akt 60 innehåller objektspecifika mätvärden för 0562:

- kök: **9–33 l/s**,
- badrum: **15 l/s**,
- sovrum: **4 l/s**.

Samma OVK anger samtidigt:

> **”Projekterade värden saknas.”**

Detta betyder inte att något målvärde omöjligen kan ha funnits i någon annan teknisk handling.

Det betyder däremot att ett påstående om att ett don justerades **”enligt OVK-protokollet”** inte kan verifieras enbart genom Akt 60 om det påståendet förutsätter ett bestämt projekterat börvärde.

Därför uppkommer en konkret och enkel kontrollfråga:

> **Vilken handling anger det målvärde som användes vid injusteringen?**

Om värdet kom från ett separat injusteringsprotokoll, en relationshandling, projekteringshandling, driftinstruktion eller annan teknisk källa borde den källan kunna identifieras.

Om någon sådan källa inte identifierades går det inte att i efterhand ersätta den saknade länken med formuleringen att systemet ”var godkänt”.

Ett godkänt OVK-resultat är inte samma sak som att varje senare teknisk uppgift automatiskt är verifierad.

---

# 3. Akt 58 innehåller uppgifter – men inte den primära verifieringskedjan

Akt 58 innehåller tekniska uppgifter från Familjebostäder, bland annat värden och uppgifter om injustering och kanalrensning.

Det gör inte uppgifterna värdelösa.

Men flera av dem saknar i den dokumenterade aktkedjan en synlig primär teknisk källa som gör dem kontrollerbara i fråga om:

- mättillfälle,
- utförare,
- mätmetod,
- driftläge,
- mätpunkt,
- börvärde,
- arbetsorder,
- rengjord kanalsträcka,
- metod,
- efterkontroll.

Den relevanta processfrågan är alltså inte om ett mejl ”får” innehålla tekniska uppgifter.

Frågan är:

> **Vilken primär teknisk dokumentation kontrollerade Miljöförvaltningen uppgifterna mot innan ärendet avslutades?**

Det är särskilt viktigt eftersom Miljöförvaltningen själv hade identifierat ventilationsfrågorna som relevanta och begärt kompletterande uppgifter.

---

# 4. Femmetersrensningen är inte en detalj – den är ett verifieringsproblem

Familjebostäder uppgav i Akt 58:

> **”Under hösten har drifttekniker gjort en kanalrensning i köket 5m upp.”**

En sådan uppgift är tekniskt specifik.

Den måste därför kunna knytas till en lika specifik teknisk dokumentation.

En verifierbar arbetskedja bör kunna besvara åtminstone:

- när rensningen utfördes,
- vem som utförde den,
- från vilken åtkomstpunkt,
- vilken kanalsträcka som avsågs,
- hur ”5 m” bestämdes,
- vilken metod och utrustning som användes,
- vad som avlägsnades eller iakttogs,
- om någon efterkontroll gjordes,
- och vilket resultat åtgärden gav.

I den aktkedja som låg till grund för MF:s beslut har ingen samtidig arbetsrapport identifierats som redovisar denna kedja.

Detta är inte samma sak som att påstå att ingen rengöring alls utfördes.

Det betyder:

> **Den specifika uppgiften om en femmetersrensning var inte tekniskt spårbar genom en identifierad primär arbetsrapport i den synliga akten.**

Om uppgiften hade betydelse för beslutet borde den verifieras.

Om den inte hade betydelse för beslutet kan den inte samtidigt användas som stöd för att ventilationsfrågan redan var utredd.

---

# 5. 2021-spåret hjälper inte till att verifiera 0562

I Akt 58 uppger Familjebostäder:

> **”Mellan 2021-03-22 och 2021-03-30 genomfördes kanalrensning i hela fastigheten av HA ventilation. Lgh 562 lämnade ej tillträde.”**

Detta är **inte en OVK**.

Det är en partsuppgift om kanalrensning.

Och den innehåller sitt eget undantag:

> **Lgh 562 lämnade ej tillträde.**

Formuleringen ”hela fastigheten” kan därför inte användas som objektspecifikt bevis för att lägenhet 562 rensades.

Det är möjligt att gemensamma delar eller andra kanalsträckor kunde rengöras från annan åtkomstpunkt.

Men i så fall måste det framgå av en arbetsrapport, tillträdeslista, kanalschema eller annan teknisk dokumentation.

I den granskade aktkedjan har ingen sådan primär HA Ventilation-handling identifierats.

---

# 6. 2018-spåret skapar ett processuellt antingen–eller

Miljöförvaltningen hänvisade den 9 januari 2026 till en OVK från 2018.

Själva 2018-protokollet har inte identifierats i den genomgångna MF-akten 1–107.

Akt 62 kommunicerar de tre OVK-filerna från 2022 men inte någon identifierad 2018-OVK.

Detta skapar ett processuellt antingen–eller:

## Alternativ A – 2018-handlingen hade betydelse för beslutet

Om 2018 års OVK eller uppgifter ur den tillmättes betydelse för beslutet, aktualiseras **25 § förvaltningslagen**.

Enligt 25 § FL ska parten, om det inte är uppenbart obehövligt, underrättas om allt material av betydelse för beslutet och få möjlighet att yttra sig över det.

Då måste det kunna visas vilken 2018-handling som avsågs, vilket material som användes och hur det kommunicerades.

## Alternativ B – 2018-handlingen hade inte betydelse för beslutet

Om 2018-handlingen inte hade betydelse för beslutet kan den inte samtidigt fylla någon bevisfunktion som stöd för att ventilationsfrågan var utredd.

Det går alltså inte att både hänvisa till handlingen som stöd och samtidigt lämna dess identitet, innehåll och kommunicering oklara.

---

# 7. Miljöförvaltningens egen mätning förstärkte utredningsbehovet

Vid Miljöförvaltningens egen tillsyn den 11 mars 2026 redovisades med stängda fönster/balkongdörr:

- kök: **36 l/s**,
- badrum: **4 l/s**,
- sovrum: **3 l/s**,
- totalt: **43 l/s**,
- undertryck: cirka **8 Pa**.

Dessa värden kan inte utan vidare jämföras rakt av med 2022 års OVK. Driftläge, mätmetod och mätförhållanden måste klarläggas.

Men just därför uppkommer en utredningsfråga.

Akt 60 redovisar för 0562:

- kök **9–33 l/s**,
- badrum **15 l/s**,
- sovrum **4 l/s**.

MF:s egen mätning redovisar senare:

- kök **36 l/s**,
- badrum **4 l/s**,
- sovrum **3 l/s**.

Skillnaden, särskilt **15 l/s → 4 l/s i badrummet**, är inte i sig bevis för ett ventilationsfel.

Men den kan inte heller behandlas som om den saknar betydelse utan att mätjämförbarheten först bedöms.

Den processuellt korrekta frågan är:

> **Är mätningarna jämförbara? Om nej, vilka skillnader i driftläge, metod eller mätpunkt förklarar avvikelsen? Om ja, hur bedömdes förändringen?**

En myndighet behöver inte själv vara ventilationskonsult.

Men om myndighetens egen mätning ger en väsentligt annan fördelning än den relevanta tidigare objektsmätningen, måste det finnas ett rationellt underlag för slutsatsen att detta inte krävde ytterligare utredning.

---

# 8. 23 § FL – utredningsansvaret kan inte uppfyllas genom att stapla handlingar

Enligt **23 § förvaltningslagen (2017:900)** ska en myndighet se till att ett ärende blir utrett i den omfattning som dess beskaffenhet kräver.

Det kräver inte maximal utredning.

Det kräver däremot en utredning som är tillräcklig för den slutsats myndigheten faktiskt drar.

Här fanns före avslutandet bland annat:

- en partsuppgift om femmeters kanalrensning utan identifierad samtidig arbetsrapport,
- en uppgift om kanalrensning 2021 där 562 uttryckligen uppges inte ha lämnat tillträde,
- ett relevant OVK-protokoll för 0562 som anger att projekterade värden saknas,
- uppgifter om injustering ”enligt OVK” utan identifierad källa till projekterat börvärde,
- MF:s egna senare mätvärden som skiljer sig tydligt från 2022 års objektsvärden,
- och en hänvisad 2018-OVK vars identitet och plats i aktkedjan inte kan följas.

Det logiska problemet är tydligt:

> **Ju fler av dessa frågor som lämnas oidentifierade, desto svagare blir grunden för att samtidigt säga att just ventilationsfrågan var tillräckligt utredd.**

Det är inte rimligt att kräva att myndigheten ska fastställa exakt orsak till varje teknisk avvikelse.

Men myndigheten måste åtminstone kunna visa varför de identifierade avvikelserna och dokumentluckorna inte behövde utredas vidare.

---

# 9. 26 kap. miljöbalken gjorde inte Miljöförvaltningen maktlös

Enligt **26 kap. 1 § miljöbalken** ska tillsynen säkerställa balkens syfte. Tillsynsmyndigheten ska på eget initiativ eller efter anmälan i nödvändig utsträckning kontrollera att miljöbalken följs och vidta de åtgärder som behövs för rättelse.

Enligt **26 kap. 21 § miljöbalken** får tillsynsmyndigheten förelägga den som berörs att lämna de uppgifter och handlingar som behövs för tillsynen.

Det är centralt här.

När fastighetsägaren lämnar en tekniskt specifik uppgift som:

> **”kanalrensning i köket 5m upp”**

behövde myndigheten inte nöja sig med formuleringen.

Den hade rättsligt verktyg att begära:

- arbetsorder,
- arbetsrapport,
- mätunderlag,
- tillträdeslista,
- injusteringsunderlag,
- dokumentation av målvärden,
- och andra handlingar som behövdes för tillsynen.

26 kap. 21 § innebär inte att ett föreläggande måste användas i varje ärende.

Men när myndigheten avslutar ett tillsynsärende trots identifierade dokumentluckor kan den inte behandla bristen på underlag som om det saknades möjlighet att klarlägga den.

Därtill följer av **26 kap. 19 § miljöbalken** ett ansvar för den som bedriver verksamhet eller vidtar åtgärder som kan medföra olägenhet att fortlöpande planera och kontrollera verksamheten och hålla sig underrättad om dess påverkan.

---

# 10. Hälsoskyddsperspektivet gör utredningsnivån viktig

Enligt **9 kap. 3 § miljöbalken** är en olägenhet för människors hälsa en störning som enligt medicinsk eller hygienisk bedömning kan påverka hälsan menligt och som inte är ringa eller helt tillfällig.

Enligt **9 kap. 9 § miljöbalken** ska bostäder brukas så att olägenheter för människors hälsa inte uppkommer, och ägare eller nyttjanderättshavare ska vidta de åtgärder som skäligen kan krävas för att hindra eller undanröja sådana olägenheter.

Enligt **33 § förordningen (1998:899) om miljöfarlig verksamhet och hälsoskydd** ska en bostad bland annat ha tillfredsställande luftväxling.

Det betyder inte att varje upplevt symtom automatiskt bevisar ett ventilationsfel.

Det betyder att ett konkret tillsynsärende om återkommande lukt, luft och hälsoreaktioner inte kan reduceras till frågan om fastigheten någon gång haft en godkänd OVK.

Tillsynen måste besvara den fråga som faktiskt ligger på bordet:

> **Fanns det ett tillräckligt underlag för att bedöma den aktuella bostadens ventilation och eventuella olägenhet när ärendet avslutades?**

---

# 11. 25 § FL – kommunikation kan inte ersättas av en oklar hänvisning

**25 § FL** kräver att material av betydelse för beslutet kommuniceras med parten, om undantag inte gäller.

Det innebär inte att varje handling i ett ärende alltid måste skickas ut.

Men för 2018-spåret är rättsfrågan binär:

- Om 2018 års OVK **hade betydelse**, måste dess roll i kommuniceringen kunna förklaras.
- Om den **inte hade betydelse**, får den inte användas som efterhandsstöd för beslutets riktighet.

Akt 62 visar kommunicering av tre OVK-filer från 2022.

Den identifierar inte den OVK från 2018 som MF tidigare hänvisat till.

Detta måste redas ut om 2018-materialet åberopas som en del av beslutsunderlaget.

---

# 12. 32 § FL – beslutet måste visa vilka omständigheter som faktiskt bar slutsatsen

Enligt **32 § FL** ska ett beslut som påverkar någons situation på ett inte obetydligt sätt innehålla en klargörande motivering med uppgift om vilka föreskrifter som tillämpats och vilka omständigheter som varit avgörande.

Bestämmelsen kräver inte att varje aktnummer kommenteras.

Men den kräver att det går att förstå **varför myndigheten kom fram till sitt resultat**.

Om den avgörande slutsatsen var att ventilationen inte gav skäl till fortsatt tillsyn måste beslutet kunna förstås mot de faktiska omständigheter som fanns i ärendet:

- vilket OVK-protokoll som var relevant för 0562,
- hur det relevanta protokollets uppgifter bedömdes,
- hur MF:s egen mätning bedömdes i förhållande till tidigare mätvärden,
- vilken betydelse uppgifterna om kanalrensning tillmättes,
- och varför de kvarstående dokumentluckorna inte ansågs kräva ytterligare kontroll.

En motivering som stannar vid en generell slutsats om att ventilationen är godtagbar eller att OVK är godkänd svarar inte i sig på dessa frågor.

---

# 13. Den logiska motsägelsen

Det går inte att förena följande på ett kontrollerbart sätt utan ytterligare förklaring:

1. **Akt 60 är den relevanta OVK-handlingen för 0562.**
2. **Akt 60 anger att projekterade värden saknas.**
3. Familjebostäder hänvisar samtidigt till injustering enligt OVK.
4. Familjebostäder uppger femmeters kanalrensning utan identifierad samtidig arbetsrapport i den synliga akten.
5. 2021-rensningen kan inte objektspecifikt verifiera 562 eftersom samma uppgift säger att tillträde saknades.
6. MF hänvisar till en 2018-OVK som inte kan följas i den genomgångna aktkedjan.
7. MF:s egen mätning visar en annan fördelning av luftflöden än Akt 60.
8. Ärendet avslutas ändå utan att den synliga beslutsmotiveringen redovisar hur dessa punkter tekniskt och bevismässigt löstes.

Det är detta som är den processuella bristen.

Inte att varje teknisk avvikelse måste betyda fel.

Utan att:

> **slutsatsen om tillräcklig utredning inte kan kontrolleras mot en sammanhängande dokumenterad verifieringskedja.**

---

# 14. Processuell slutsats

Det här är inte ett mål där klaganden måste bevisa exakt vilken teknisk defekt som orsakat varje rapporterat besvär för att få fortsatt tillsyn.

Frågan i detta skede är om myndigheten hade ett tillräckligt och kontrollerbart underlag för att avsluta ärendet.

När den relevanta OVK-handlingen anger att projekterade värden saknas, när ett påstått målvärde inte har kopplats till en identifierad teknisk källa, när en femmetersrensning inte har kopplats till en identifierad samtidig arbetsrapport, när 2021-rensningen uttryckligen undantar 562 från tillträde, när 2018-handlingen inte kan följas i aktkedjan och när MF:s egen mätning avviker tydligt från tidigare objektsvärden, krävs en förklaring till varför fortsatt utredning inte behövdes.

Det är där **23 § FL**, **25 § FL**, **32 § FL** och **26 kap. miljöbalken** möts.

- **23 § FL:** var utredningen tillräcklig för den slutsats som drogs?
- **25 § FL:** kommunicerades det material som faktiskt tillmättes betydelse?
- **32 § FL:** går det att förstå vilka omständigheter som var avgörande och hur motsägelserna bedömdes?
- **26 kap. 1 och 21 §§ MB:** fullgjordes tillsynen i nödvändig utsträckning och användes eller övervägdes de verktyg som fanns för att få fram behövliga handlingar?
- **26 kap. 19 § MB samt 9 kap. 3 och 9 §§ MB:** fanns ett tillräckligt underlag för att bedöma det konkreta hälsoskyddsärendet?

Den processuella kärnan kan därför formuleras så här:

> **Det finns inte stöd för att behandla ventilationsfrågan som färdigutredd enbart därför att det finns ett godkänt OVK-resultat. Den relevanta OVK-handlingen för 0562 måste bedömas tillsammans med de senare uppgifterna, MF:s egen mätning och de dokumentluckor som myndigheten själv hade möjlighet att klarlägga. När den verifieringskedjan inte framgår kan slutsatsen att ärendet var tillräckligt utrett inte kontrolleras.**

---

# 15. Förslag till yrkanderiktad slutformulering

> **Mot denna bakgrund finns det konkreta, dokumenterade och tekniskt relevanta utredningsfrågor som inte kan avfärdas genom en generell hänvisning till godkänd OVK. Det är inte fråga om spekulation utan om identifierbara luckor i själva beslutsunderlaget: rätt OVK-protokoll anger att projekterade värden saknas, den uppgivna injusteringen saknar identifierad källa till börvärde, femmetersrensningen saknar i den synliga akten en samtidig arbetsrapport, 2021-rensningen verifierar inte 562 och den åberopade 2018-handlingen kan inte följas i aktkedjan. Därtill kommer att Miljöförvaltningens egen mätning gav en annan fördelning av luftflöden än den objektspecifika OVK:n.**
>
> **Under sådana förhållanden kan tillsynsärendet inte anses tillräckligt utrett enbart genom att konstatera att OVK har varit godkänd. För att ett avslut ska vara kontrollerbart måste det framgå vilket tekniskt underlag som faktiskt bar slutsatsen, hur de motstridiga uppgifterna bedömdes och varför ytterligare utredning inte behövdes.**
>
> **Om detta inte kan utläsas ur akten och beslutets motivering talar det för att beslutet bör undanröjas och ärendet återförvisas för fortsatt utredning.**

---

## Källkritisk spärr

Detta dokument påstår inte:

- att Akt 60 är ogiltig,
- att godkänd OVK är felaktig,
- att 4 l/s i badrum automatiskt utgör normbrott,
- att skillnader i mätvärden automatiskt bevisar ventilationsfel,
- att ingen kanalrensning alls skedde,
- att 2018-protokollet aldrig existerade,
- eller att senare material efter 13 april 2026 ingick i MF:s beslutsunderlag.

Poängen är striktare:

> **När myndigheten avslutar ett hälsoskyddsärende måste den kunna visa en rationell och kontrollerbar kedja från relevant tekniskt underlag till slutsatsen att ytterligare tillsyn inte behövs.**
