# Ventilationsflöden – samlad teknisk jämförelsetabell för Kilsgatan 3 / lgh 1202 / objekt 0562

**Fastighet:** Järflotta 5  
**Adress:** Kilsgatan 3  
**Lägenhet:** 1202  
**Objekt:** 0562 / 60020562  
**Ventilationssystem enligt verifierat OVK-underlag:** system 01 / ”Bostäder 1–5”  
**Datum för sammanställning:** 18 september 2026

## Syfte

Denna sammanställning samlar på ett ställe de hittills källsäkrade ventilationsvärdena, relevanta OVK-uppgifterna och kända kanalrensningsuppgifterna för **Kilsgatan 3, lägenhet 1202, objekt 0562 / 60020562**.

Underlaget är avsett att kunna lämnas till en byggnads-/ventilationstekniker för en oberoende bedömning.

Tabellen skiljer strikt mellan:

- mätningar som faktiskt avser objekt 0562,
- OVK-handlingar som avser byggnaden eller ett visst ventilationssystem,
- samtidiga realtidsuppgifter,
- senare skriftliga sammanställningar,
- samt kanalrensningsuppgifter där aktuell lägenhet uttryckligen inte omfattades.

**Viktigt:** ett aktnummer hos Miljöförvaltningen är ett diariefört dokumentnummer. Det innebär inte i sig att hela den handlingen avser just lägenhet 1202. För varje OVK-handling måste man därför kontrollera **byggnad, ventilationssystem och om objekt 0562 faktiskt finns med i luftflödesredovisningen**.

## OVK- och systemidentitet

| Handling / datum | Vad handlingen avser | Träffar objekt 0562? | Verifierad betydelse |
|---|---|---|---|
| **OVK 30 nov 2018 – Järflotta 5** | Byggnads-/systemhandling där objekt redovisas individuellt | **JA** | Objekt **0562** finns uttryckligen med. Uppmätta värden: kök **10–27 l/s**, badrum **12 l/s**. |
| **OVK 4 apr 2022 – byggnad 1, system 01, ”Bostäder 1–5”** | OVK för byggnad/system 01 | **JA** | Objekt **0562** redovisas uttryckligen under system 01 med kök **9–33 l/s**, badrum **15 l/s**, sovrum **4 l/s**. System 01 godkänns. Protokollet anger samtidigt **”Projekterade värden saknas”**. |
| **OVK-ombesiktning 8 nov 2022 – byggnad 1, system 02, ”Bostäder 7–11”** | Ombesiktning av **system 02**; handlingen anger att samtliga ventilationssystem inte ingår | **NEJ** | Objekt 0562 finns inte i luftflödesredovisningen. Detta protokoll får därför inte användas som om det vore en ny individuell mätning av lägenhet 1202. |
| **Akt 59 – OVK-ombesiktning 8 nov 2022** | **System 02 / Bostäder 7–11** | **NEJ** | Objekt 0562 finns inte i luftflödesredovisningen. Akt 59 är inte en individuell mätning av lägenhet 1202. |
| **Akt 60 – OVK 4 apr 2022** | **System 01 / Bostäder 1–5** | **JA** | Detta är den relevanta 2022-handlingen för objekt 0562. Objektet redovisas med kök **9–33 l/s**, badrum **15 l/s** och sovrum **4 l/s**. Protokollet anger **”Projekterade värden saknas”**. |
| **Akt 61 – OVK-handling** | Annan byggnad/adress | **NEJ** | Avser inte objekt 0562 och ska inte användas som individuell OVK för lägenhet 1202. |


### Äldre OVK-material utlämnat av Stadsbyggnadskontoret 3 september 2026

Jenny Hamrin vid Stadsbyggnadskontoret lämnade den 3 september 2026 ut äldre OVK-material för **Kilsgatan 1–11** respektive **Kilsgatan 13–23**. Handlingarna är registrerade hos Stadsbyggnadskontoret under **dnr 2018-17889**, inkom **5 december 2018**, och anger **besiktningsdatum 30 november 2018**.

- Filnamnsdelen **”2016-OM”** ska inte användas som besiktningsår. Den identifierade OVK-besiktningen är från **2018**.
- För **Kilsgatan 1–11** redovisas den historiska systemindelningen **system 01 = Bostäder 1–5** och **system 02 = Bostäder 7–11**.
- Materialet för **Kilsgatan 1–11** är relevant för systemhistoriken kring lägenhet 1202/objekt 0562.
- Materialet för **Kilsgatan 13–23** avser en annan adressdel och ska inte användas som objektspecifik mätning för 0562.
- Dessa 2018-handlingar ska hållas isär från **Miljöförvaltningens Akt 59–61**. De är äldre OVK-material som senare inhämtades från Stadsbyggnadskontoret och är inte samma sak som aktnumren i ärende 2025-23696.


### MF Akt 58–68 – särskilt kontrollspår för 2018 års OVK

Den 9 januari 2026 hänvisade Miljöförvaltningen i mejltråden som senare återges i Akt 58 till en **OVK från 2018** och till uppgiften att kanalrensning hade utförts **"där det fanns behov"**.

Vid kontroll av den följande aktkedjan framgår dock:

- **Akt 58, 15 januari 2026:** Jennifer Ehlins mejl listar tre bilagor, samtliga från **2022**: `1_2022-11-08.pdf`, `1_2022-04-04.pdf` och `2_2022-11-08.pdf`.
- **Akt 59–61:** samtliga är OVK-handlingar från **2022**.
- **Akt 62, 16 januari 2026:** Miljöförvaltningen kommunicerar samma tre 2022-filer vidare till Erica. Någon 2018-OVK anges inte som bilaga.
- **Akt 63–68:** handläggningen går vidare till kvarstående lukt, inspektionsbehov och planritning. Någon identifierad uppföljning av 2018-OVK:n, dess aktplacering eller frågan om objekt 0562 omfattades av 2018 års rengöring har inte identifierats i dessa akter.

**Bevisdisciplin:** detta visar inte att 2018-protokollet aldrig fanns hos Miljöförvaltningen eller att det "försvann". Det visar att **ingen 2018-OVK har identifierats som bilaga i den genomgångna kedjan Akt 58–68**, trots att Miljöförvaltningen den 9 januari hänvisade till en sådan handling.

Formuleringen att rengöring utfördes "där det fanns behov" visar inte heller i sig att **objekt 0562** var ett av de objekt där behov konstaterades eller att just den kanal som betjänar lägenhet 1202 rengjordes.

**Öppen teknisk kontrollfråga:** Var objekt 0562 ett av de objekt där rengöringsbehov konstaterades 2018, och vilken primär teknisk handling visar i så fall att just den relevanta kanalen faktiskt rengjordes?


## Samlad kronologi – mätvärden, ventilationsåtgärder och kanalrensning

| Datum / källa | Kök | Badrum | Sovrum | Vad som faktiskt är dokumenterat | Betydelse för teknisk granskning |
|---|---:|---:|---:|---|---|
| **30 nov 2018 – OVK, objekt 0562, system 01** | **10–27 l/s** | **12 l/s** | Ej redovisat i den källåsta sammanställningen | Objekt 0562 redovisas individuellt i OVK-underlaget. | Historiskt jämförelsevärde för samma lägenhet. Exakt betydelse av de två köksvärdena bör verifieras mot originalprotokollets metod/driftlägen. |
| **22–30 mar 2021 – uppgiven kanalrensning i fastigheten** | – | – | – | Familjebostäder uppgav den 15 jan 2026 att HA Ventilation hade genomfört kanalrensning i fastigheten under perioden **22–30 mars 2021**, men att **lägenhet 562 inte lämnade tillträde**. | Denna fastighetsrensning kan därför **inte användas som verifiering av att kanalerna i lägenhet 1202 faktiskt rensades 2021**. Underliggande arbetsrapport bör granskas om den finns. |
| **4 apr 2022 – OVK, objekt 0562, system 01** | **9–33 l/s** | **15 l/s** | **4 l/s** | Mätmetod ET2/stos. Objekt 0562 finns med. System 01 godkänns. Protokollet anger samtidigt **”Projekterade värden saknas”**. | Historiskt jämförelsevärde för samma objekt. Viktigt för frågan varifrån ett senare objektspecifikt ”projekterat” värde om 4,2 l/s kommer. |
| **8 nov 2022 – OVK-ombesiktning, system 02** | – | – | – | Ombesiktningen gäller system 02 / ”Bostäder 7–11” och anger att samtliga ventilationssystem inte ingår. Objekt 0562 finns inte i luftflödeslistan. | **Inte en mätning av 0562.** Ska hållas åtskild från OVK 4 apr 2022 för system 01. |
| **4 nov 2025 – samtidig ljudinspelning från driftteknikerbesöket** | **26 → 20** | **18 → 20** | I transkriptionssammanfattningen anges slutvärde **20** även för övriga rum | Värdena uttalas **i realtid under det faktiska platsbesöket** och är källsäkrade mot ljudfilen. | **Samtida primärkälla för de värden som faktiskt uttalades/avlästes på plats. Dessa realtidsvärden ska redovisas som den primära uppgiften från besöket och hållas isär från den senare skriftliga anteckningen.** |
| **4 nov 2025 – Caroline Blombergs skriftliga anteckning, senare ingiven till MF som Akt 33** | Grund: **7,4 → 10,2 l/s**. Forcerat: **35 l/s** ”efter rensningen av kanal” | **10 → 15,4 l/s** | **10 → 4,2 l/s**, där 4,2 anges som ”projekterat” | Den skriftliga anteckningen redovisar andra siffror än de som hörs i realtid. Den innehåller inte fem meter, AO 774725, två utförare, exakt kanalsträcka eller metod. | Ska jämföras med realtidsljudet, inte ersätta det. Skillnaden mellan de två källorna kräver teknisk förklaring/originalmätdata. |
| **22–23 dec 2025 – Akt 33 förs in i myndighetsspåret / kommuniceras** | – | – | – | Caroline-anteckningen blir del av Miljöförvaltningens aktmaterial och kommuniceras därefter till Erica. | Viktigt källkritiskt: den skriftliga redogörelsen är vad Familjebostäder presenterar i efterhand om besöket den 4 nov; ljudfilen är den samtidiga realtidskällan. |
| **15 jan 2026 – Familjebostäders komplettering till Miljöförvaltningen (Akt 58)** | **10 l/s** | **15 l/s** | **4 l/s** | Familjebostäder redovisar dessa värden och uppger samtidigt: **”Under hösten har drifttekniker gjort en kanalrensning i köket 5m upp.”** Samma komplettering anger också den äldre 2021-rensningen och uteblivet tillträde för lägenhet 562. | Partsuppgift, inte ny oberoende mätning. Här finns första tydliga skriftliga ”5 m upp”-uppgiften i myndighetsakten, men utan exakt datum, utförare, AO, metod eller efterkontroll. |
| **11 mar 2026 – Miljöförvaltningens tillsyn, öppna uteluftsdon och stängda fönster/balkongdörr** | **36 l/s** | **4 l/s** | **3 l/s** | Totalt frånluftsflöde **43 l/s**. Undertryck **8 Pa** mellan lägenhet och ute. Rapporten anger också att köket saknar don. | Myndighetens egen mätning av objektet. Fördelningen skiljer sig tydligt från tidigare OVK och Caroline-anteckningen, särskilt i badrum och sovrum. |
| **11 mar 2026 – samma tillsyn efter öppning av fönster/balkongdörr** | **62 l/s** | **6 l/s** | **5 l/s** | Andra mätningen efter att fönster eller balkongdörr öppnats. | Visar tydlig förändring när tillgången på ersättningsluft ändras. Den tekniska betydelsen måste bedömas av sakkunnig. |

## Viktiga jämförelser för byggnads-/ventilationstekniker

1. **Samma objekt – badrum:**  
   **12 l/s (2018) → 15 l/s (2022) → 10→15,4 l/s i Akt 33 (4 nov 2025) → 4 l/s vid MF:s mätning 11 mar 2026 med stängda fönster.**

2. **Samma objekt – kök:**  
   **10–27 l/s (2018) → 9–33 l/s (2022) → 7,4→10,2 l/s grund / 35 l/s forcerat i Akt 33 → 36 l/s stängt / 62 l/s öppet vid MF:s mätning.**

3. **Samma objekt – sovrum:**  
   **4 l/s (2022) → 10→4,2 l/s i Akt 33 → 3 l/s stängt / 5 l/s öppet vid MF:s mätning.**

4. **4 november 2025 – två källor för samma besök:**  
   Den samtidiga ljudfilen källsäkrar att värdena **26→20** respektive **18→20** uttalas under det faktiska platsbesöket. Den senare skriftliga anteckningen redovisar andra värden för samma besök. Skillnaden mellan realtidskällan och den senare skriftliga redovisningen ska därför visas öppet och bedömas tekniskt, inte jämnas ut eller förklaras bort.

5. **4,2 l/s-frågan:**  
   Caroline beskriver 4,2 l/s som ett ”projekterat” värde. OVK 4 apr 2022 för system 01 anger samtidigt **”Projekterade värden saknas”**. Källan till 4,2 l/s behöver därför identifieras.

6. **2021-rensningen:**  
   Familjebostäders egen senare uppgift anger att objekt/lägenhet 562 **inte lämnade tillträde** under fastighetens kanalrensning 22–30 mars 2021. Den åtgärden kan därför inte utan ytterligare dokumentation beskrivas som en genomförd kanalrensning i just lägenhet 1202.

7. **OVK-systemen:**  
   Objekt 0562 hör enligt verifierat OVK-underlag till **system 01 / Bostäder 1–5**. Ombesiktningen 8 nov 2022 avser **system 02 / Bostäder 7–11** och innehåller inte objekt 0562. Ett diariefört OVK-akt-/bilagenummer får därför inte i sig likställas med att lägenhet 1202 har mätts i just den handlingen.

## Frågor till byggnads-/ventilationstekniker

- Är mätningarna från 2018, 2022, 4 november 2025 och 11 mars 2026 tekniskt jämförbara? Om inte, vilka metod- eller driftlägesskillnader måste klarläggas?
- Hur bör skillnaden i badrumsflöde **15/15,4 l/s → 4 l/s** bedömas tekniskt?
- Vad kan förklara att köksflödet vid MF:s tillsyn ökar från **36 till 62 l/s** när fönster/balkongdörr öppnas?
- Vad säger **8 Pa undertryck** tillsammans med tilluftsförhållandena om systemets funktion vid mättillfället?
- Är det tekniskt normalt i detta system att sovrummet redovisas med frånluftsflöde, och vilken funktion har det?
- Vilken handling bör normalt finnas för att verifiera ett objektspecifikt ”projekterat” värde om **4,2 l/s**?
- Hur ska de i ljudfilen källsäkrade realtidsvärdena **26→20** och **18→20** tekniskt förstås och jämföras med de andra värden som Caroline Blomberg senare redovisade skriftligt för samma besök?
- Vilket tekniskt bevisvärde har en kanalrensning i fastigheten 2021 när den aktuella lägenheten uttryckligen uppges inte ha lämnat tillträde?
- Vilken del av 2022 års OVK är tekniskt relevant för just objekt 0562: den ordinarie kontrollen 4 apr för system 01, ombesiktningen 8 nov för system 02, eller båda – och varför?
- Behövs råmätningar, injusteringsprotokoll, ventilationsritning, systemritning eller arbetsrapporter för att kunna bedöma förändringarna?

## Bevisdisciplin

- **Aktkoppling OVK:** Akt 59 = system 02 / Bostäder 7–11 / ej 0562; Akt 60 = system 01 / Bostäder 1–5 / innehåller 0562; Akt 61 = annan byggnad/adress.  
- **2018-materialet:** OVK-besiktningen är daterad 30 november 2018 och inkom till Stadsbyggnadskontoret 5 december 2018 under dnr 2018-17889. Filnamnsdelen ”2016-OM” ska inte tolkas som besiktningsår.  
- Tabellen visar **vad källorna anger**. Den fastställer inte själv varför värdena skiljer sig.
- Skillnaderna är tekniska kontrollfrågor, inte automatiskt bevis för ventilationsfel.
- Den samtidiga ljudfilen är primärkällan för **vad som faktiskt sades och vilka värden som uttalades under platsbesöket**. Akt 33 visar **vad som senare dokumenterades skriftligt**. Om uppgifterna skiljer sig ska båda redovisas och skillnaden lämnas synlig för teknisk bedömning.
- Det ska inte påstås att badrumsflödet 4 l/s automatiskt utgör normbrott utan sakkunnig bedömning av system, metod och tillämpliga krav.
- Det ska inte påstås att 8 Pa undertryck automatiskt bevisar viss lufttransport eller viss föroreningskälla.
- Det ska inte påstås att OVK-ombesiktningen 8 nov 2022 avser 0562; den verifierade handlingen avser system 02 och innehåller inte objektet.
- Det ska inte påstås att 2021 års rensning omfattade lägenhet 1202 när Familjebostäders egen senare uppgift säger att tillträde saknades.
